# Delta DVP/AS Modbus address profile golden vectors

本页固定 Delta 的厂商软元件到标准 Modbus 地址/功能码映射。它不是新的私有帧协议；实际 RTU/ASCII/TCP 事务仍走现有 Modbus 主站传输层。S4 软件边界允许复用已经打开的 RTU/ASCII COM 做只读分段读回，但不自动开关 COM，也不执行任何写入。

## DVP/ES/EX/SS

| 软元件 | Modbus 地址 | 读功能码 | 写功能码 | 备注 |
|---|---:|---:|---:|---|
| `D4096` | `0x9000` | FC03 | FC06 | D 区在 D4095/D4096 处分段 |
| `M1536` | `0xB000` | FC01 | FC05 | M 区在 M1535/M1536 处分段 |
| `Y17` | `0x050F` | FC01 | FC05 | Y 数字按八进制解释 |
| `X10` | `0x0408` | FC02 | — | X 数字按八进制解释，只读 |

## AS300 / DVP-ES3

| 软元件 | Modbus 地址 | 读功能码 | 写功能码 | 备注 |
|---|---:|---:|---:|---|
| `X1.2` | `0x6012` | FC02 | — | X 位地址，字号/位号为十进制 |
| `X1` | `0x8001` | FC04 | — | X 字地址，只读 |
| `Y1.2` | `0xA012` | FC01 | FC05 | Y 位地址 |
| `D29999` | `0x752F` | FC03 | FC06 | D 寄存器上限 |

## S4 分段读回向量

请求 `D4095` 数量 `2` 必须拆为两段，不能构造一个跨越地址空洞的 FC03 请求：

| 段 | 逻辑起点 | Modbus 起点 | 数量 | 读功能码 |
|---|---|---:|---:|---:|
| 1 | `D4095` | `0x1FFF` | 1 | FC03 |
| 2 | `D4096` | `0x9000` | 1 | FC03 |

请求 `M1535` 数量 `2` 同样必须拆为 `0x0DFF` 与 `0xB000` 两段 FC01。读回结果按逻辑顺序拼接，返回每段的 TX/RX/耗时；任何后续分段失败都必须保留已完成段并报告失败段。

## 软件边界

- `delta_parse_address` 只做地址 profile 解析；`delta_modbus_plan` 只规划分段；`delta_modbus_read` 只复用主站已打开的 RTU/ASCII COM 做只读，不建立独立连接、不发送写入。
- DVP X/Y 地址必须用八进制；AS 的 X/Y 位使用 `Xword.bit`/`Yword.bit`。
- AS `D100.5` 明确拒绝；寄存器取位需要读改写/掩码安全契约，不能猜测。
- 系列上限来自公开地址表，不等于每个型号都实现全部区；真实 DVP/AS/ES3 L2、型号/固件/厂家工具比对和 TCP/UDP 会话仍待完成。
